<!DOCTYPE html>
<html lang="zh" dir="ltr">
<head>
  <meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<meta name="description" content="规格描述 通过对引入的电压、电流信号进行分析处理，实现对电能质量指标进行监测的专用设备，包括电能质量监测终端和便携式电能质量分析仪.
  监测装置分为 A 级和 S 级(根据测量方法及性能)：
 A 级用于需要进行精确测量的场合，如标准符合性检査、解决争议、电能质量合同仲裁等 S 级用于不需要较高精确度的应用场合，如电能质量调査统计、排除故障等。    监测装置的分类
 按信号的接入方式分类  直接接入式：待测电压、电流信号直接接入监测装置，不需要中间设备； 间接接入式：待测电压、电流信号经传感器接入监测装置      按接入信号的类别分类
 模拟接入式：待测电压、电流的模拟信号接入监测装置； 数字接入式：待测电压、电流的数字信号接入监测装置。    模拟量接入   电压信号输入回路
 额定电压信号：  互感器接入法：(≈100/1.7)V 和 100V 直接接入法：220V 和 380V.   过压能力 4 倍额定电压允许 1s.    电流信号输入回路
 接入范围：额定电流 1A 或 5A: 过载能力 1.5 倍额定电流连续，10 倍额定电流持续 1s。    数量量接入 接入合并单元（采样值至少采用 12800Hz 的采样频率进行同步采样，采样值同步精度应不大于 1us)">
<meta name="theme-color" content="#FFFFFF">
<meta name="color-scheme" content="light dark"><meta property="og:title" content="电能质量监测" />
<meta property="og:description" content="规格描述 通过对引入的电压、电流信号进行分析处理，实现对电能质量指标进行监测的专用设备，包括电能质量监测终端和便携式电能质量分析仪.
  监测装置分为 A 级和 S 级(根据测量方法及性能)：
 A 级用于需要进行精确测量的场合，如标准符合性检査、解决争议、电能质量合同仲裁等 S 级用于不需要较高精确度的应用场合，如电能质量调査统计、排除故障等。    监测装置的分类
 按信号的接入方式分类  直接接入式：待测电压、电流信号直接接入监测装置，不需要中间设备； 间接接入式：待测电压、电流信号经传感器接入监测装置      按接入信号的类别分类
 模拟接入式：待测电压、电流的模拟信号接入监测装置； 数字接入式：待测电压、电流的数字信号接入监测装置。    模拟量接入   电压信号输入回路
 额定电压信号：  互感器接入法：(≈100/1.7)V 和 100V 直接接入法：220V 和 380V.   过压能力 4 倍额定电压允许 1s.    电流信号输入回路
 接入范围：额定电流 1A 或 5A: 过载能力 1.5 倍额定电流连续，10 倍额定电流持续 1s。    数量量接入 接入合并单元（采样值至少采用 12800Hz 的采样频率进行同步采样，采样值同步精度应不大于 1us)" />
<meta property="og:type" content="article" />
<meta property="og:url" content="https://fire.daotoyi.cn/zh/docs/electricity/power-quality-monitoring/" />
<meta property="article:published_time" content="2022-03-13T11:49:36+08:00" />
<meta property="article:modified_time" content="2022-07-17T20:54:09+08:00" />
<title>电能质量监测 | FIRE</title>
<link rel="manifest" href="/manifest.json">
<link rel="icon" href="/favicon.png" type="image/x-icon">
<link rel="stylesheet" href="/book.min.1bf96331d413d04f4d775c9997379c9c2f884482a30d1ad45208b7ef6f61a3d6.css" integrity="sha256-G/ljMdQT0E9Nd1yZlzecnC&#43;IRIKjDRrUUgi3729ho9Y=" crossorigin="anonymous">
  <script defer src="/flexsearch.min.js"></script>
  <script defer src="/zh.search.min.43a1789cd0546d3df3afdcb24486f91f8dca2c3e66cc2d854e7a5ff2196ddec8.js" integrity="sha256-Q6F4nNBUbT3zr9yyRIb5H43KLD5mzC2FTnpf8hlt3sg=" crossorigin="anonymous"></script>

  <script defer src="/sw.min.74a8bb07f0bee86d6bb9a2750f073f14d93c7e4512f28860370cfd879e9719b4.js" integrity="sha256-dKi7B/C&#43;6G1ruaJ1Dwc/FNk8fkUS8ohgNwz9h56XGbQ=" crossorigin="anonymous"></script>
<!--
Made with Book Theme
https://github.com/alex-shpak/hugo-book
-->
  
</head>
<body dir="ltr">
  <input type="checkbox" class="hidden toggle" id="menu-control" />
  <input type="checkbox" class="hidden toggle" id="toc-control" />
  <main class="container flex">
    <aside class="book-menu">
      <div class="book-menu-content">
        
  <nav>
<h2 class="book-brand">
  <a class="flex align-center" href="/zh/"><img src="/logo.png" alt="Logo" /><span>FIRE</span>
  </a>
</h2>


<div class="book-search">
  <input type="text" id="book-search-input" placeholder="搜索" aria-label="搜索" maxlength="64" data-hotkeys="s/" />
  <div class="book-search-spinner hidden"></div>
  <ul id="book-search-results"></ul>
</div>



  



  
    
  



<ul class="book-languages">
  <li>
    <input type="checkbox" id="languages" class="toggle" />
    <label for="languages" class="flex justify-between">
      <a role="button" class="flex align-center">
        <img src="/svg/translate.svg" class="book-icon" alt="Languages" />
        Chinese
      </a>
    </label>

    <ul>
      
      <li>
        <a href="https://fire.daotoyi.cn/">
          English
        </a>
      </li>
      
    </ul>
  </li>
</ul>











  



  
  <ul>
    
      
        <li class="book-section-flat" >
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/invest/" class="">投资项目</a>
  

          
  <ul>
    
      
        <li>
          
  
  

  
    <input type="checkbox" id="section-ee4f65c7f23c4b3b854cad49fb92730d" class="toggle"  />
    <label for="section-ee4f65c7f23c4b3b854cad49fb92730d" class="flex justify-between">
      <a href="https://fire.daotoyi.cn/zh/docs/invest/archive/" class="">投资归档</a>
    </label>
  

          
  <ul>
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/invest/archive/money-credit-debt/" class="">货币、信贷和债务是如何运作的</a>
  

        </li>
      
    
  </ul>

        </li>
      
    
      
        <li>
          
  
  

  
    <input type="checkbox" id="section-53192c82093ead6cefaf0cca821ea5e2" class="toggle"  />
    <label for="section-53192c82093ead6cefaf0cca821ea5e2" class="flex justify-between">
      <a role="button" class="">投资常识</a>
    </label>
  

          
  <ul>
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/invest/general/about-fund/" class="">About fund</a>
  

        </li>
      
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/invest/general/basic-concpetion/" class="">基本概念</a>
  

        </li>
      
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/invest/general/about-invest/" class="">关于投资</a>
  

        </li>
      
    
  </ul>

        </li>
      
    
      
        <li>
          
  
  

  
    <input type="checkbox" id="section-eccc9e0520e1603d1cc8d1f049ca82ed" class="toggle"  />
    <label for="section-eccc9e0520e1603d1cc8d1f049ca82ed" class="flex justify-between">
      <a role="button" class="">期权投资</a>
    </label>
  

          
  <ul>
    
      
        <li>
          
  
  

  
    <input type="checkbox" id="section-46d8743661e81a997a71b1519bb86232" class="toggle"  />
    <label for="section-46d8743661e81a997a71b1519bb86232" class="flex justify-between">
      <a href="https://fire.daotoyi.cn/zh/docs/invest/options/basic/" class="">基本</a>
    </label>
  

          
  <ul>
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/invest/options/basic/options/" class="">期权</a>
  

        </li>
      
    
  </ul>

        </li>
      
    
      
        <li>
          
  
  

  
    <input type="checkbox" id="section-f9999c6cfe366ca5b272bdb2272f00b8" class="toggle"  />
    <label for="section-f9999c6cfe366ca5b272bdb2272f00b8" class="flex justify-between">
      <a href="https://fire.daotoyi.cn/zh/docs/invest/options/case/" class="">案例</a>
    </label>
  

          
  <ul>
    
  </ul>

        </li>
      
    
      
        <li>
          
  
  

  
    <input type="checkbox" id="section-a5f68eb7684d76a54395e2e9f10a240b" class="toggle"  />
    <label for="section-a5f68eb7684d76a54395e2e9f10a240b" class="flex justify-between">
      <a href="https://fire.daotoyi.cn/zh/docs/invest/options/strategy/" class="">策略</a>
    </label>
  

          
  <ul>
    
  </ul>

        </li>
      
    
  </ul>

        </li>
      
    
      
        <li>
          
  
  

  
    <input type="checkbox" id="section-f678a2450f97df6e4f52f2c00b4fdf1d" class="toggle"  />
    <label for="section-f678a2450f97df6e4f52f2c00b4fdf1d" class="flex justify-between">
      <a role="button" class="">期货投资</a>
    </label>
  

          
  <ul>
    
  </ul>

        </li>
      
    
      
        <li>
          
  
  

  
    <input type="checkbox" id="section-5cef67c132fabec175a4f33caccd7ab9" class="toggle"  />
    <label for="section-5cef67c132fabec175a4f33caccd7ab9" class="flex justify-between">
      <a role="button" class="">期权投资</a>
    </label>
  

          
  <ul>
    
  </ul>

        </li>
      
    
  </ul>

        </li>
      
    
      
        <li class="book-section-flat" >
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/project/" class="">实践项目</a>
  

          
  <ul>
    
      
        <li>
          
  
  

  
    <input type="checkbox" id="section-b945067ce98ce033cb3d48a4e8917755" class="toggle"  />
    <label for="section-b945067ce98ce033cb3d48a4e8917755" class="flex justify-between">
      <a href="https://fire.daotoyi.cn/zh/docs/project/internet/" class="">网络项目</a>
    </label>
  

          
  <ul>
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/project/internet/internet-seo-sem/" class="">SEO/SEM</a>
  

        </li>
      
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/project/internet/domain-register/" class="">域名注册</a>
  

        </li>
      
    
  </ul>

        </li>
      
    
      
        <li>
          
  
  

  
    <input type="checkbox" id="section-cefdb8483a604a6135f9c177773046a0" class="toggle"  />
    <label for="section-cefdb8483a604a6135f9c177773046a0" class="flex justify-between">
      <a href="https://fire.daotoyi.cn/zh/docs/project/ecommerce/" class="">电商项目</a>
    </label>
  

          
  <ul>
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/project/ecommerce/shopping-rebate-website/" class="">购物返利网</a>
  

        </li>
      
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/project/ecommerce/shopee-instruction/" class="">Shopee 基本概念</a>
  

        </li>
      
    
  </ul>

        </li>
      
    
      
        <li>
          
  
  

  
    <input type="checkbox" id="section-5531a6981ec22cde09c32a717e51c563" class="toggle"  />
    <label for="section-5531a6981ec22cde09c32a717e51c563" class="flex justify-between">
      <a href="https://fire.daotoyi.cn/zh/docs/project/platform/" class="">平台项目</a>
    </label>
  

          
  <ul>
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/project/platform/jitu/" class="">极兔物流</a>
  

        </li>
      
    
  </ul>

        </li>
      
    
      
        <li>
          
  
  

  
    <input type="checkbox" id="section-9d4732713b1cf7e69b566ece464328b4" class="toggle"  />
    <label for="section-9d4732713b1cf7e69b566ece464328b4" class="flex justify-between">
      <a href="https://fire.daotoyi.cn/zh/docs/project/shiti/" class="">实体项目</a>
    </label>
  

          
  <ul>
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/project/shiti/xiao-qu-hui-yuan-fei/" class="">小区会员费</a>
  

        </li>
      
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/project/shiti/mi-da-yin-yue/" class="">咪哒音乐</a>
  

        </li>
      
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/project/shiti/kuaican/" class="">快餐</a>
  

        </li>
      
    
  </ul>

        </li>
      
    
  </ul>

        </li>
      
    
      
        <li class="book-section-flat" >
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/emerging/" class="">新兴项目</a>
  

          
  <ul>
    
      
        <li>
          
  
  

  
    <input type="checkbox" id="section-d00eaba9e160511a4334dcd394036e1d" class="toggle"  />
    <label for="section-d00eaba9e160511a4334dcd394036e1d" class="flex justify-between">
      <a href="https://fire.daotoyi.cn/zh/docs/emerging/blockchain/" class="">区块链</a>
    </label>
  

          
  <ul>
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/emerging/blockchain/filecoin/" class="">Filecoin</a>
  

        </li>
      
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/emerging/blockchain/chainlink/" class="">Chainlink</a>
  

        </li>
      
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/emerging/blockchain/create-nfts/" class="">Create NFTs</a>
  

        </li>
      
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/emerging/blockchain/erc/" class="">ERC</a>
  

        </li>
      
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/emerging/blockchain/ethereum/" class="">ETH</a>
  

        </li>
      
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/emerging/blockchain/nft/" class="">NFT</a>
  

        </li>
      
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/emerging/blockchain/ipfs-and-filecoin/" class="">IPFS and Filecoin</a>
  

        </li>
      
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/emerging/blockchain/ipfs/" class="">IPFS</a>
  

        </li>
      
    
  </ul>

        </li>
      
    
      
        <li>
          
  
  

  
    <input type="checkbox" id="section-38a93cfdef4d7fba885666f1e9db4df0" class="toggle"  />
    <label for="section-38a93cfdef4d7fba885666f1e9db4df0" class="flex justify-between">
      <a href="https://fire.daotoyi.cn/zh/docs/emerging/inbox/" class="">项目夹</a>
    </label>
  

          
  <ul>
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/emerging/inbox/worpress-site/" class="">WordPress 建站</a>
  

        </li>
      
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/emerging/inbox/domain-register/" class="">域名注册</a>
  

        </li>
      
    
  </ul>

        </li>
      
    
  </ul>

        </li>
      
    
      
        <li class="book-section-flat" >
          
  
  

  
    <input type="checkbox" id="section-88f77290887e611edd7079bd2c7c1188" class="toggle" checked />
    <label for="section-88f77290887e611edd7079bd2c7c1188" class="flex justify-between">
      <a href="https://fire.daotoyi.cn/zh/docs/electricity/" class="">电力行业</a>
    </label>
  

          
  <ul>
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/electricity/xin-ceng-yuan-chu-neng/" class="">新能源储能电站</a>
  

        </li>
      
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/electricity/copmare-products/" class="">产品对比</a>
  

        </li>
      
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/electricity/power-quality-monitoring/" class=" active">电能质量监测</a>
  

        </li>
      
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/electricity/settlement-measurement/" class="">结算计量装置</a>
  

        </li>
      
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/electricity/xing-bo-ce-ju/" class="">行波测距</a>
  

        </li>
      
    
      
        <li>
          
  
  

  
    <a href="https://fire.daotoyi.cn/zh/docs/electricity/edge-gateway/" class="">边缘网关</a>
  

        </li>
      
    
  </ul>

        </li>
      
    
  </ul>











  
<ul>
  
  <li>
    <a href="/zh/posts/" >
        Blog
      </a>
  </li>
  
  <li>
    <a href="https://github.com/daotoyi/FIRE" target="_blank" rel="noopener">
        Github
      </a>
  </li>
  
  <li>
    <a href="https://daotoyi.cn/" target="_blank" rel="noopener">
        Home
      </a>
  </li>
  
  <li>
    <a href="https://fire.daotoyi.cn/" target="_blank" rel="noopener">
        Home FIRE
      </a>
  </li>
  
  <li>
    <a href="https://blog.daotoyi.cn/" target="_blank" rel="noopener">
        Home Blog
      </a>
  </li>
  
  <li>
    <a href="https://knowledge.daotoyi.cn/" target="_blank" rel="noopener">
        Home Know
      </a>
  </li>
  
</ul>






</nav>




  <script>(function(){var menu=document.querySelector("aside .book-menu-content");addEventListener("beforeunload",function(event){localStorage.setItem("menu.scrollTop",menu.scrollTop);});menu.scrollTop=localStorage.getItem("menu.scrollTop");})();</script>


 
      </div>
    </aside>

    <div class="book-page">
      <header class="book-header">
        
  <div class="flex align-center justify-between">
  <label for="menu-control">
    <img src="/svg/menu.svg" class="book-icon" alt="Menu" />
  </label>

  <strong>电能质量监测</strong>

  <label for="toc-control">
    
    <img src="/svg/toc.svg" class="book-icon" alt="Table of Contents" />
    
  </label>
</div>


  
  <aside class="hidden clearfix">
    
  
<nav id="TableOfContents">
  <ul>
    <li>
      <ul>
        <li><a href="#规格描述">规格描述</a></li>
        <li><a href="#模拟量接入">模拟量接入</a></li>
        <li><a href="#数量量接入">数量量接入</a></li>
        <li><a href="#触发">触发</a></li>
        <li><a href="#时钟同步">时钟同步</a></li>
        <li><a href="#数据通信">数据通信</a></li>
        <li><a href="#尺寸">尺寸</a></li>
        <li><a href="#显示按键">显示按键</a></li>
      </ul>
    </li>
  </ul>
</nav>



  </aside>
  
 
      </header>

      
      
  <article class="markdown"><h2 id="规格描述">规格描述</h2>
<p>通过对引入的电压、电流信号进行分析处理，实现对电能质量指标进行监测的专用设备，包括电能质量监测终端和便携式电能质量分析仪.</p>
<ul>
<li>
<p>监测装置分为 A 级和 S 级(根据测量方法及性能)：</p>
<ul>
<li>A 级用于需要进行精确测量的场合，如标准符合性检査、解决争议、电能质量合同仲裁等</li>
<li>S 级用于不需要较高精确度的应用场合，如电能质量调査统计、排除故障等。</li>
</ul>
</li>
<li>
<p>监测装置的分类</p>
<ul>
<li>按信号的接入方式分类
<ul>
<li>直接接入式：待测电压、电流信号直接接入监测装置，不需要中间设备；</li>
<li>间接接入式：待测电压、电流信号经传感器接入监测装置</li>
</ul>
</li>
</ul>
</li>
<li>
<p>按接入信号的类别分类</p>
<ul>
<li>模拟接入式：待测电压、电流的模拟信号接入监测装置；</li>
<li>数字接入式：待测电压、电流的数字信号接入监测装置。</li>
</ul>
</li>
</ul>
<h2 id="模拟量接入">模拟量接入</h2>
<ul>
<li>
<p>电压信号输入回路</p>
<ul>
<li>额定电压信号：
<ul>
<li>互感器接入法：(≈100/1.7)V 和 100V</li>
<li>直接接入法：220V 和 380V.</li>
</ul>
</li>
<li>过压能力
4 倍额定电压允许 1s.</li>
</ul>
</li>
<li>
<p>电流信号输入回路</p>
<ul>
<li>接入范围：额定电流 1A 或 5A:</li>
<li>过载能力
1.5 倍额定电流连续，10 倍额定电流持续 1s。</li>
</ul>
</li>
</ul>
<h2 id="数量量接入">数量量接入</h2>
<p>接入合并单元（采样值至少采用 12800Hz 的采样频率进行同步采样，采样值同步精度应不大于 1us)</p>
<h2 id="触发">触发</h2>
<p>监测装置触发功能应符合以下要求：</p>
<ul>
<li>具有电压、电流有效值和电能质量指标越限启动，以及暂态事件（包括电压暂升、暂降、短时 中断等）、瞬态事件的触发功能；</li>
<li>当任一指标达到设定的触发条件时，应同时触发该通道的所有电压、电流回路，并记录波形和 有效值。
<ul>
<li><code>对于波形记录，A级监测装置记录每周波应至少采样 512 点，S级应至少采样 256 点</code></li>
<li>对于精度要求较高的 A 级监测装置,采样频率至少要求 512*50=25600Hz.</li>
</ul>
</li>
<li>应具有手动和定时触发录波功能</li>
<li>应具有远程触发录波功能</li>
</ul>
<h2 id="时钟同步">时钟同步</h2>
<ul>
<li>授时数据接口,对时绝对精度：±1ms,时钟守时精度±1s/24h</li>
<li>应采用 IRIG-B 码方式对时。</li>
</ul>
<h2 id="数据通信">数据通信</h2>
<ul>
<li>
<p>监测终端</p>
<ul>
<li>具备以太网接口，可具有 RS232/485、USB 等接口</li>
<li>宜提供开关量输入和开关量输出接口，用于外部触发记录和越限告警输出；</li>
</ul>
</li>
<li>
<p>便携式分析仪</p>
<ul>
<li>便携式电能质量分析仪可通过存储卡或以太网、 USB 等接口输出数据。</li>
</ul>
</li>
</ul>
<h2 id="尺寸">尺寸</h2>
<p>监测终端外形尺寸应符合宽度为 482.6mm,高度不大于 177mm,深度不大于 300mm;</p>
<p>或者宽度不大于 300mm,高度不大于 360mm,深度不大于 320mm.</p>
<h2 id="显示按键">显示按键</h2>
<ul>
<li>
<p>当配有显示时，监测终端显示屏应选用宽温度范围.</p>
</li>
<li>
<p>当配有按键时，按键应设置于监测装置面板正面，操作响应时间不大于 1s,无卡 死或接触不良现象，各部件应紧固。</p>
</li>
</ul>
<p><strong>可理解不需要显示与按键?</strong>
\newpage</p>
</article>
 
      

      <footer class="book-footer">
        
  <div class="flex flex-wrap justify-between">


  <div><a class="flex align-center" href="https://github.com/daotoyi/FIRE/blob/main/commit/aa43ab09c8ab92705610dd5b2449353dbf7188c6" title='最后修改者 daotoyi | July 17, 2022' target="_blank" rel="noopener">
      <img src="/svg/calendar.svg" class="book-icon" alt="Calendar" />
      <span>July 17, 2022</span>
    </a>
  </div>



  <div>
    <a class="flex align-center" href="https://github.com/daotoyi/FIRE/blob/main///content/docs/electricity/power-quality-monitoring.md" target="_blank" rel="noopener">
      <img src="/svg/edit.svg" class="book-icon" alt="Edit" />
      <span>编辑本页</span>
    </a>
  </div>


</div>



  <script>(function(){function select(element){const selection=window.getSelection();const range=document.createRange();range.selectNodeContents(element);selection.removeAllRanges();selection.addRange(range);}
document.querySelectorAll("pre code").forEach(code=>{code.addEventListener("click",function(event){select(code.parentElement);if(navigator.clipboard){navigator.clipboard.writeText(code.parentElement.textContent);}});});})();</script>


 
        
      </footer>

      
  
  <div class="book-comments">

</div>
  
 

      <label for="menu-control" class="hidden book-menu-overlay"></label>
    </div>

    
    <aside class="book-toc">
      <div class="book-toc-content">
        
  
<nav id="TableOfContents">
  <ul>
    <li>
      <ul>
        <li><a href="#规格描述">规格描述</a></li>
        <li><a href="#模拟量接入">模拟量接入</a></li>
        <li><a href="#数量量接入">数量量接入</a></li>
        <li><a href="#触发">触发</a></li>
        <li><a href="#时钟同步">时钟同步</a></li>
        <li><a href="#数据通信">数据通信</a></li>
        <li><a href="#尺寸">尺寸</a></li>
        <li><a href="#显示按键">显示按键</a></li>
      </ul>
    </li>
  </ul>
</nav>


 
      </div>
    </aside>
    
  </main>

  
</body>
</html>












